机房安全与出入环境管理制度
第一章 总则
第一条 为规范企业核心计算机机房日常运维管理，保障机房基础设施、服务器、网络设备、存储设备安全稳定运行，杜绝人为操作失误、环境异常、外来人员违规操作导致的业务中断、数据泄露、设备损坏等风险，建立标准化、可落地、可审计的机房管理体系，结合公司信息化运维实际现状，特制定本管理制度。
第二条 本制度适用范围包含公司主核心机房、备用灾备机房、弱电间设备区域、UPS配电区域、精密空调区域、消防气体灭火区域等所有承载核心业务系统运行的基础设施区域。适用于所有运维人员、技术值班人员、外包驻场人员、设备厂商维保人员、临时施工人员、参观调研人员等所有进入机房区域的人员。
第三条 机房管理遵循“专人负责、权限可控、全程登记、痕迹留存、环境达标、操作规范、安全第一、预防为主”的管理原则，所有机房操作必须有据可查、有责可追。
第二章 人员出入权限管理
第四条 机房实行严格的权限分级准入制度，采用门禁刷卡+人脸核验双重认证机制，所有授权人员仅可在授权时段、授权范围内进入机房。普通员工、外包无权限人员严禁私自进入机房核心区域。
第五条 内部运维人员凭个人门禁权限进出机房，每日进入、离开机房需自动留存门禁日志，系统自动记录人员姓名、进入时间、离开时间、设备操作区域。运维人员不得转借门禁卡、不得协助无权限人员刷门禁进入机房。
第六条 外来厂商、维保人员、施工人员、参观人员进入机房，必须提前向信息化部门提交机房入场申请，注明入场事由、入场时间、离场时间、随行人员、操作内容，经运维主管审批通过后方可入场。所有外来人员入场必须由内部运维人员全程陪同，全程不得脱离监管，禁止独立操作任何机房设备。
第七条 所有外来人员入场必须如实填写《机房出入登记台账》，包含姓名、联系方式、所属单位、入场时间、离场时间、工作内容、陪同人、设备操作记录等信息。未登记、未审批人员一律禁止进入机房。
第八条 严禁任何人携带零食、饮料、食品、易燃易爆物品、强磁设备、大功率无关电器进入机房。严禁在机房内吸烟、饮水、就餐、堆放杂物、私人物品。
第三章 机房环境运维管理
第九条 机房环境实行7×24小时不间断监控，精密空调自动调控温湿度，标准运行环境温度控制在18℃-24℃，相对湿度控制在40%-60%，杜绝高温、低温、潮湿、结露、干燥静电等异常环境。
第十条 运维值班人员每日早班、晚班各完成一次机房环境巡检，巡检内容包含机房整体温度、湿度、空调运行状态、风机转速、出风口风量、机柜散热情况、地面干燥情况、漏水检测系统状态、门窗封闭状态。巡检完成后填写《机房环境巡检记录表》，异常情况立即上报并处置。
第十一条 机房地面、机柜表面、设备表面保持无尘整洁，每季度开展一次机房深度除尘清洁工作，禁止灰尘堆积导致设备散热不良、接口氧化、硬件故障。机房吊顶、地板下走线区域定期清理杂物，保证风道通畅。
第十二条 机房漏水监测系统保持全天候启用状态，地板下、空调下方、水管沿线全部部署漏水检测绳，一旦触发漏水告警，运维人员需在10分钟内到场确认，立即切断区域电源、排查漏水点位、隔离风险，防止设备进水短路烧毁。
第四章 机房配电与UPS管理
第十三条 机房市电配电、UPS不间断电源系统为核心设备专属供电，严禁私接临时用电、私自插拔电源、私自新增负载。所有服务器、交换机、防火墙、存储设备必须接入UPS稳定供电，禁止直连市电。
第十四条 运维人员每日检查UPS运行状态、负载率、电池容量、输入输出电压、电池温度、告警信息，UPS负载率需控制在合理区间，禁止长期满载、过载运行。每月完成一次UPS电池充放电测试，保障断电后可正常续航。
第十五条 机房配电柜、空开、接线端子定期巡检，杜绝线路老化、虚接、发热、打火等安全隐患，配电区域严禁堆放物品、遮挡设备。
第五章 机房消防与安全管理
第十六条 机房采用七氟丙烷气体灭火系统，全域禁止使用水基灭火器、禁止明火作业、禁止动火施工。如需动火、焊接、高温施工，必须提交专项安全审批，落实防火措施、专人监护后方可作业。
第十七条 消防设备、烟感探测器、温感探测器、声光告警装置每月检查一次，确保设备在线、状态正常、压力达标、在有效期内。消防通道全程保持畅通，严禁堵塞、占用、堆放设备杂物。
第十八条 一旦发生消防告警，运维人员第一时间现场核实，区分误告警与真实火情，严格按照机房消防应急预案处置，杜绝盲目操作导致设备大面积损坏。
第六章 机柜与设备运维管理
第十九条 机房机柜统一编号、统一U位规划、统一布线规范，强电弱电分层走线，网线、光纤、电源线全部贴标，标识清晰可查，包含设备名称、端口位置、用途、归属业务系统。
第二十条 所有设备上架、下架、迁移、跳线调整必须走运维变更流程，提交变更申请、变更方案、回滚方案，审批通过后方可操作，禁止私自改动网络架构、布线、设备配置。
第二十一条 机柜柜门日常保持关闭状态，防尘、防误触、防外力损坏，非操作时段禁止随意开启柜门。设备运行状态指示灯每日巡检，异常灯态及时记录处置。
第七章 值班与巡检考核
第二十二条 机房实行7×24小时值班制度，值班人员坚守岗位，不得脱岗、漏岗，定时查看动环监控、设备告警、系统日志，及时处置各类异常告警。
第二十三条 所有巡检记录、操作记录、故障记录、变更记录全部电子归档、纸质留存，按月整理、年度归档，作为运维审计、考核依据。
第二十四条 运维部门定期开展机房管理专项检查，对违规入场、违规操作、记录缺失、巡检不到位等问题进行考核整改。